<!DOCTYPE html>
<html lang="en-GB">
<head>
  <meta charset="UTF-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Page 4 | Power Factor Improvement</title>

  <style>
    :root {
      --navy:#0f2747;
      --blue:#1f6feb;
      --bg:#f5f8fc;
      --card:#fff;
      --line:#d6dfeb;
      --text:#1f2937;
      --shadow:0 12px 30px rgba(15,39,71,.08);
      --good:#1f7a3f;
      --warn:#c56a00;
      --bad:#c62828;
    }

    * {
      box-sizing:border-box;
    }

    body {
      margin:0;
      font-family:Arial, Helvetica, sans-serif;
      background:var(--bg);
      color:var(--text);
      line-height:1.65;
    }

    header {
      background:linear-gradient(135deg,var(--navy),var(--blue));
      color:#fff;
      padding:26px 7vw 22px;
    }

    nav {
      position:sticky;
      top:0;
      background:#fff;
      border-bottom:1px solid var(--line);
      padding:10px 7vw;
      display:flex;
      flex-wrap:wrap;
      gap:10px;
      z-index:10;
    }

    nav a {
      display:inline-flex;
      text-decoration:none;
      color:#174ea6;
      background:#f5f9ff;
      border:1px solid #cadeff;
      border-radius:999px;
      padding:8px 12px;
      font-weight:700;
    }

    main {
      width:min(1180px,92vw);
      margin:24px auto 64px;
    }

    .card {
      background:var(--card);
      border:1px solid var(--line);
      border-radius:22px;
      box-shadow:var(--shadow);
      padding:24px;
      margin:18px 0;
    }

    .grid {
      display:grid;
      grid-template-columns:1fr 1fr;
      gap:18px;
    }

    .triple {
      display:grid;
      grid-template-columns:repeat(3,1fr);
      gap:16px;
    }

    .mini {
      padding:16px;
      border:1px solid var(--line);
      border-radius:18px;
      background:#fbfdff;
    }

    .formula {
      background:#101828;
      color:#fff;
      padding:14px 16px;
      border-radius:14px;
      font-family:"Courier New", monospace;
      overflow:auto;
      white-space:pre-line;
    }

    .note {
      background:#edf6ff;
      border-left:5px solid var(--blue);
      padding:12px 14px;
      border-radius:12px;
    }

    .ok {
      background:#ecfbf0;
      border-left:5px solid var(--good);
      padding:12px 14px;
      border-radius:12px;
    }

    .warn {
      background:#fff7e8;
      border-left:5px solid var(--warn);
      padding:12px 14px;
      border-radius:12px;
    }

    label {
      display:block;
      font-weight:700;
      margin:12px 0 6px;
    }

    input {
      width:100%;
      padding:10px;
      border:1px solid var(--line);
      border-radius:10px;
    }

    .result {
      display:grid;
      grid-template-columns:repeat(4,1fr);
      gap:12px;
      margin-top:14px;
    }

    .box {
      padding:12px;
      background:#f8fbff;
      border:1px solid var(--line);
      border-radius:14px;
    }

    .btn {
      border:none;
      background:var(--blue);
      color:#fff;
      padding:11px 14px;
      border-radius:12px;
      font-weight:700;
      cursor:pointer;
      margin-top:12px;
      text-decoration:none;
      display:inline-block;
    }

    svg {
      max-width:100%;
      display:block;
      height:auto;
      margin:auto;
    }

    .svg-wrap {
      background:#f8fbff;
      border:1px solid var(--line);
      border-radius:18px;
      padding:12px;
    }

    @media(max-width:900px) {
      .grid,
      .triple,
      .result {
        grid-template-columns:1fr;
      }
    }
  </style>
</head>

<body>

  <header>
    <h1>Page 4: Power Factor Improvement in Three-Phase Systems</h1>
    <p>
      This page explains why power factor matters, how capacitor banks improve it,
      and how to size reactive compensation in a balanced three-phase installation.
    </p>
  </header>

  <nav>
    <a href="3.html">Home</a>
    <a href="7.html">Previous</a>
    <a href="#why">Why improve PF?</a>
    <a href="#methods">Methods</a>
    <a href="#simple">Simple example</a>
    <a href="#complex">Complex example</a>
  </nav>

  <main>

    <section class="card" id="why">
      <h2>1. Why improve power factor?</h2>

      <div class="triple">
        <div class="mini">
          <strong>Lower current</strong>
          <p>For the same active power, a higher power factor reduces line current.</p>
        </div>

        <div class="mini">
          <strong>Lower losses</strong>
          <p>Reduced current means lower I²R losses in cables and transformers.</p>
        </div>

        <div class="mini">
          <strong>Better system capacity</strong>
          <p>Equipment can serve more useful power without being overloaded.</p>
        </div>
      </div>

      <div class="warn" style="margin-top:16px">
        <strong>Caution:</strong> overcorrection can lead to a leading power factor and may cause voltage rise or resonance problems.
      </div>
    </section>

    <section class="card" id="methods">
      <h2>2. Common methods for improvement</h2>

      <div class="grid">
        <div>
          <ul>
            <li><strong>Static capacitor banks</strong> connected at distribution boards or motor control centres.</li>
            <li><strong>Automatic power factor correction panels</strong> with stepped capacitors.</li>
            <li><strong>Synchronous condensers</strong> for large industrial systems.</li>
            <li><strong>Good load management</strong> to avoid lightly-loaded induction machines.</li>
          </ul>

          <div class="note">
            The most common practical method at low voltage is a capacitor bank, because capacitors supply leading reactive power which offsets lagging inductive reactive power.
          </div>
        </div>

        <div class="svg-wrap">
          <svg viewBox="0 0 620 300" aria-label="Power factor correction diagram">
            <rect width="620" height="300" fill="#f8fbff"/>

            <text x="24" y="34" font-size="22" fill="#0f2747" font-weight="700">
              Three-Phase PF Correction Concept
            </text>

            <!-- Supply -->
            <rect x="46" y="104" width="120" height="84" rx="16"
                  fill="#ffffff" stroke="#cad7e6" stroke-width="3"/>
            <text x="106" y="150" text-anchor="middle"
                  font-size="19" fill="#0f2747" font-weight="700">Supply</text>

            <!-- Earth connection -->
            <line x1="106" y1="188" x2="106" y2="226" stroke="#6b7280" stroke-width="4"/>
            <line x1="82" y1="226" x2="130" y2="226" stroke="#6b7280" stroke-width="4"/>
            <line x1="88" y1="238" x2="124" y2="238" stroke="#6b7280" stroke-width="4"/>
            <line x1="94" y1="250" x2="118" y2="250" stroke="#6b7280" stroke-width="4"/>

            <!-- Three phase lines -->
            <line x1="166" y1="124" x2="302" y2="124" stroke="#d62828" stroke-width="6"/>
            <line x1="166" y1="146" x2="302" y2="146" stroke="#1565c0" stroke-width="6"/>
            <line x1="166" y1="168" x2="302" y2="168" stroke="#2e7d32" stroke-width="6"/>

            <!-- Inductive load -->
            <rect x="302" y="90" width="126" height="112" rx="18"
                  fill="#fffef7" stroke="#edd68a" stroke-width="3"/>
            <text x="365" y="132" text-anchor="middle"
                  font-size="19" fill="#6e5600" font-weight="700">Inductive</text>
            <text x="365" y="158" text-anchor="middle"
                  font-size="19" fill="#6e5600" font-weight="700">Load</text>

            <!-- Connection to capacitor bank -->
            <line x1="428" y1="146" x2="500" y2="146" stroke="#1f7a3f" stroke-width="5"/>

            <!-- Capacitor symbol -->
            <line x1="458" y1="126" x2="458" y2="166" stroke="#1f7a3f" stroke-width="4"/>
            <line x1="478" y1="126" x2="478" y2="166" stroke="#1f7a3f" stroke-width="4"/>
            <line x1="438" y1="146" x2="458" y2="146" stroke="#1f7a3f" stroke-width="4"/>
            <line x1="478" y1="146" x2="500" y2="146" stroke="#1f7a3f" stroke-width="4"/>

            <!-- Capacitor bank -->
            <rect x="500" y="104" width="96" height="88" rx="14"
                  fill="#ecfbf0" stroke="#89c997" stroke-width="3"/>
            <text x="548" y="142" text-anchor="middle"
                  font-size="16" fill="#1f7a3f" font-weight="700">Capacitor</text>
            <text x="548" y="166" text-anchor="middle"
                  font-size="16" fill="#1f7a3f" font-weight="700">Bank</text>
          </svg>
        </div>
      </div>
    </section>

    <section class="card" id="simple">
      <h2>3. Simple power factor improvement example</h2>

      <p>
        <strong>Problem:</strong> A balanced three-phase load absorbs
        <strong>P = 20 kW</strong> at an initial power factor of
        <strong>0.75 lagging</strong>. Improve it to <strong>0.95 lagging</strong>.
      </p>

      <div class="formula">Initial tanφ₁ = tan(cos⁻¹ 0.75) = 0.8819
Final tanφ₂ = tan(cos⁻¹ 0.95) = 0.3287
Required capacitor kVAr:
Qc = P (tanφ₁ - tanφ₂)
Qc = 20 (0.8819 - 0.3287) = 11.06 kVAr</div>

      <div class="ok">
        So a capacitor bank of about <strong>11 kVAr</strong> is required.
      </div>
    </section>

    <section class="card" id="complex">
      <h2>4. More complex example: small industrial board</h2>

      <div class="grid">
        <div>
          <p>Suppose a three-phase board supplies three main groups of load:</p>

          <ul>
            <li>Motor group: 30 kW at 0.78 lagging</li>
            <li>Lighting: 6 kW at 0.95 lagging</li>
            <li>Heating: 9 kW at unity power factor</li>
          </ul>

          <p>Total active power:</p>

          <div class="formula">P = 30 + 6 + 9 = 45 kW</div>

          <p>Reactive powers:</p>

          <div class="formula">Q₁ = 30 tan(cos⁻¹0.78) = 24.04 kVAr
Q₂ = 6 tan(cos⁻¹0.95) = 1.97 kVAr
Q₃ ≈ 0 kVAr
Qtotal = 26.01 kVAr</div>

          <p>Current overall PF:</p>

          <div class="formula">S = √(45² + 26.01²) = 51.98 kVA
PF = 45 / 51.98 = 0.866 lagging</div>

          <p>If the target PF is 0.98:</p>

          <div class="formula">Qtarget = P tan(cos⁻¹0.98) = 45 × 0.203 = 9.14 kVAr
Qc = 26.01 - 9.14 = 16.87 kVAr</div>

          <div class="ok">
            A practical choice would be an automatic capacitor bank of around
            <strong>17 kVAr</strong>, often using stepped values.
          </div>
        </div>

        <div>
          <div class="note">
            <strong>Why this is more realistic:</strong> real installations often contain several load groups with different power factors. The engineer must combine the powers before selecting compensation.
          </div>

          <div class="warn" style="margin-top:14px">
            <strong>Design caution:</strong> capacitor banks should be checked against harmonics, switching steps, and site operating patterns.
          </div>
        </div>
      </div>
    </section>

    <section class="card">
      <h2>5. Interactive PF improvement calculator</h2>

      <div class="grid">
        <div>
          <label for="pkw">Active power P (kW)</label>
          <input id="pkw" type="number" value="20" />

          <label for="pf1">Initial PF</label>
          <input id="pf1" type="number" value="0.75" step="0.01" min="0" max="1" />

          <label for="pf2">Target PF</label>
          <input id="pf2" type="number" value="0.95" step="0.01" min="0" max="1" />

          <button class="btn" onclick="calcPF()">Calculate required capacitor</button>
        </div>

        <div class="result">
          <div class="box">
            <strong>Initial tanφ</strong>
            <div id="t1">-</div>
          </div>

          <div class="box">
            <strong>Target tanφ</strong>
            <div id="t2">-</div>
          </div>

          <div class="box">
            <strong>Required Qc</strong>
            <div id="qc">-</div>
          </div>

          <div class="box">
            <strong>Comment</strong>
            <div id="comment">-</div>
          </div>
        </div>
      </div>

      <a class="btn" href="1.html">Return to Home Page</a>
    </section>

  </main>

  <script>
    function calcPF() {
      const P = Number(document.getElementById('pkw').value);
      const pf1 = Number(document.getElementById('pf1').value);
      const pf2 = Number(document.getElementById('pf2').value);

      const safePf1 = Math.min(1, Math.max(0.01, pf1));
      const safePf2 = Math.min(1, Math.max(0.01, pf2));

      const t1 = Math.tan(Math.acos(safePf1));
      const t2 = Math.tan(Math.acos(safePf2));
      const qc = P * (t1 - t2);

      document.getElementById('t1').textContent = t1.toFixed(4);
      document.getElementById('t2').textContent = t2.toFixed(4);
      document.getElementById('qc').textContent = qc.toFixed(2) + ' kVAr';

      document.getElementById('comment').textContent =
        qc > 0 ? 'Capacitor bank required' : 'Target PF is not above initial PF';
    }

    calcPF();
  </script>

</body>
</html>
